### 设备布置
> 在多层建筑中，习惯上把冷、热源设备都布置在地下层的设备用房内；若没有地下层，则布置在一层或室外专用的机房（动力中心）内。

> 在高层建筑中，为了降低设备的承压，通常可采用下列布置方式：
1、冷热源设备布置在塔楼外裙房的顶层（冷却塔设于裙房屋顶上）
**注：是指在高层建筑主体投影范围外，与高层建筑相连的建筑高度不超过24米的附属建筑。
裙房主要用于商业和公共服务，如设置商场、停车场、休息娱乐场所等，不是高层建筑所必须的，一般在经济繁华区，人口密集区设置，裙房区用于商业，价格较贵的高层居住区，高层区用于居住。**
![设备](.\pic\设备-裙房.jpg)
2、冷热源设备布置在塔楼中间的技术设备层内
![设备](.\pic\技术设备层.jpg)
3、冷热源设备布置在塔楼的顶层
![设备](.\pic\塔楼顶层.jpg)
4、在中间技术设备层内，布置水-水换热器，使静水压力分段承受
![设备](.\pic\分段1.jpg)
![设备](.\pic\分段2.jpg)
5、当高区超过设备承受能力部分的负荷不太大时，上部几层可以单独处理，如采用自带冷源的单元式空调器
![设备](.\pic\分段2.jpg)

### 水系统的水温、竖向分区及设计注意事项
1、冷、热水温度
一般舒适性空调水系统的冷、热水温度，可以按下列推荐值采用
（1）冷水供水温度：5~9℃，一般取7℃；
供、回水温度差：5~10℃，一般取5℃。
（2）热水供水温度：40~65℃；一般取60℃；
供、回水温度差：4.2~15℃，一般取10℃；宜加大至15℃。
2、竖向分区
（1）系统静水压力P<sub>s</sub> ≤1.0MPa时，冷水机组可集中设于地下室，水系统竖向可不分区。
（2）系统静水压力P<sub>s</sub> >1.0MPa时，竖向应分区。一般宜采用中间设备层布置热交换器的供水模式；冷水换热温差宜取1~1.5℃；热水换热温差宜取2~3℃。
3、空调水系统中的阀门、过滤器、温度计和压力表的设置
![设备](.\pic\设备设置.jpg)
![设备](.\pic\设备设置1.jpg)

### 设计注意事项
（1）当冷源设备布置在楼面上时，必须充分考虑并妥善地解决设备的隔振和防止噪声传播问题。
（2）设备层设于中间楼层里时，宜优先考虑采用风冷式冷水机组。
（3）在同程式水系统中，下图中“A”式布置时的承压小于“B”式。
运行时：“A”式A点的承压为：P<sub>A</sub> = ρ·g·h + P<sub>d</sub> - △P<sub>B-A</sub>
“B”式A点的承压为：P<sub>A</sub> = ρ·g·h + P- P<sub>d</sub>
式中 △P<sub>B-A</sub> ---水泵出口至A点的压力损失，Pa。
![设备](.\pic\同程式水系统.jpg)
（4）确定空调水系统（尤其是高层建筑水系统）的压力时，必须保持系统压力不大于冷水机组、末端设备、水泵及管道部件的承压能力。
（5）设备、管道及管道部件等承受的压力，应按系统运行时的压力考虑。
（6）一般情况下，冷水循环水泵宜安装在冷水机组进水端。
（7）当冷水机组进水端承受的压力大于冷水机组的承压能力，但系统静水压力（包括机组所在地下层建筑高度）小于冷水机组的承压能力时，可将冷水循环水泵安装在冷水机组的出水端，水系统在竖向可不分区。
（8）当将冷水循环水泵安装在冷水机组的出水端，而定压点设在冷水机组的进水端时，若机组阻力较大，建筑和膨胀水箱高度较低，则水泵吸入口有可能产生负压。
（9）当水系统的静水压力大于标准型冷水机组的承压能力（电动压缩式冷水机组一般为1.0MPa；吸收式冷水机组一般为0.8MPa）时，应选择采用工作压力更高的加强型机组，或对水系统进行竖向分区。
（10）采用复式泵时，由于总压力损失由一次泵与二次泵分别承担，所以，能有效地降低设备的承压。但是，复式泵系统的P<sub>P</sub>/P<sub>C</sub>值（P<sub>P</sub>--水泵的电耗；P<sub>C</sub>--冷水机组的电耗），比单式泵系统的P<sub>P</sub>/P<sub>C</sub>要大15％~25％左右；因此，在一般情况下，采用单式泵（一次泵）系统更节能。